{
  "source_file": "c:\\Users\\haswa.HASWANTH\\Downloads\\et_data\\datasets\\12_Research_Papers\\Load-Bank-Use-in-Data-Centers-2022-r2.pdf",
  "filename": "Load-Bank-Use-in-Data-Centers-2022-r2.pdf",
  "category": "12_Research_Papers",
  "parent_category": "12_Research_Papers",
  "extracted_at": "2026-06-29T19:57:51.510678",
  "pages": [
    {
      "page": 1,
      "text": "White Paper\nRevision: September 2021\nLoad Bank \nUse in Data Centers",
      "char_count": 67
    },
    {
      "page": 2,
      "text": "Load Bank Use in Data Centers\nLoad banks offer practical approaches for testing and maintaining power and cooling systems in data center facilities. \nThis following narrative surveys their use across data center systems and explains their application in IT environments.\nBackground Information\nData centers play a vital role in supporting modern economic activity, enabling technologies used at industrial and \nmanufacturing facilities as well as in transport, logistics, banking, education, entertainment, and more. Since the onset of \nthe COVID-19 pandemic, digitization has increased due to changes in business-to-business and business-to-consumer \ncommerce, and in work-at-home trends. Consequently, the importance of data centers has never been greater. Their \nability to deliver vital services relies on the continuous availability of electrical power.\nWhile the impacts of downtime vary with the type of data center and scale of any outage, downtime costs can commonly \namount to hundreds of thousands of dollars per hour. In addition, downtime prevents users from completing vital \ntasks, which then impacts the reputations of service providers and can incur penalties for not meeting service level \nagreements. Because power availability is an important part of providing reliable services, verifying power and cooling \nsystem capabilities plays an vital role in ensuring service continuity. Load banks provide a means of testing and verifying \nthe performance of data center power and cooling systems to ensure efficient operation and minimize downtime.\nLoad Bank Use in Data Centers\nThere are four primary applications where load banks are utilized in data centers:\n1. Commissioning\n2. Expansion\n3. Maintenance and Periodic Testing\n4. Equipment Replacement\nLoad bank requirements for each application vary power, size, type, and technical specification. Ensuring the correct \nload bank is used is vital to ensuring optimal testing.",
      "char_count": 1942
    },
    {
      "page": 3,
      "text": "Figure 1: Equipment Life Cycle\nInitial\nWear-Out \nConstant-Rate\nTime\nFailures\nCommissioning\nIn the course of equipment life-cycles, failure rates can be expected to vary according to the relative age of the \nequipment. Referring to Figure 1, initial failure rates are high early in the life-cycle. The failure rate decreases as defective \nproducts are removed and installation errors are corrected, and the equipment operates with relatively low rates of \nfailure thereafter. As products reach the end of their service life, failure rates begin to increase again.\nCommissioning is the process of ensuring that data system systems and equipment are thoroughly tested when they are \ninstalled, and that they operate to the requirements of the end user. Commissioning helps identify potential issues and \nensure components and systems work properly and efficiently. During data center commissioning, critical systems are \ntested, including backup diesel generators; uninterruptible power supplies (UPS); heating, ventilation, and cooling (HVAC) \nsystems; electrical bus and distribution cabling; power distribution units; and remote power panels. Load testing during \ncommissioning ensures that faulty components or systems are identified and repaired or replaced before the facility is \nturned over to the end-user. Because full facility load is not always available during construction and commissioning, load \nbanks are used to supplement loads to simulate design conditions and verify proper function. For information about \ntesting battery and UPS systems, review Direct Current Load Banks for Battery Capacity Testing.\nLoad banks are also used to commission data center cooling systems. By placing resistive load banks where heat loads \nwill ultimately be present, cooling systems can be tested to verify their capacity, and to adjust the balance of air flow \ndistribution to optimize cooling performance. Testing cooling performance throughout an entire server room can require \nlocating a quantity of load banks throughout the space. This type of testing is streamlined by networking the load banks to \nprovide common control and data collection functions. Networked load bank controls enable convenient operation and \nadjustment of load banks during tests. Automated data collection streamlines the evaluation and reporting of load test \nresults. For information about testing data center cooling systems, review the Avtron white paper entitled Applying Loads in \nLimited Access Facilities and Distributed Environments - Applications for Suitcase-Style Load Banks.\nExpansion\nData centers are often sized to accommodate future expansion. When expansion occurs, new systems and components \nmust be tested under load to prove their operability and efficiency. Correct simulation of the newest power and heat \nloads is necessary. Load banks are used to execute the required testing. For example, a data center may add a number \nof server racks to an existing facility. Co-location customers may require evidence of the performance of the power \nand cooling systems serving these locations. Multiple load banks can be used to simulate the electrical load that will be \nplaced on the power distribution systems by the new equipment. Resistive load banks can be placed at key locations \nto verify local cooling system performance. The resulting data can be automatically compiled into reports that verify \ncompliance to customers purchasing server space.",
      "char_count": 3452
    },
    {
      "page": 4,
      "text": "Maintenance and Periodic Testing\nMost data centers utilize both backup UPS systems to support computing during relatively short power interruptions \nand diesel generators to supply power for longer outages. Regular maintenance and testing of these systems are vital \nto ensuring their availability. Load banks effectively test and stress electrical systems for maintenance and periodic \ntesting purposes. In these applications, a variety of load test types can be configured for specific maintenance purposes. \nThe resulting reports identify issues that can then be resolved. For additional information, review the Avtron resources \nreferenced in the Commissioning section of this document.\nEquipment Replacement\nWhen specific components or equipment are replaced or repaired, their proper function should be verified. Load testing is \neffective for verifying the proper function and performance of repaired or replaced equipment prior to return to service.\nTypes of Load Banks for Data Center Systems\nLoad bank elements apply resistive, inductive, or capacitive loads to circuits, or a combination thereof. When testing data \ncenter systems, load banks should be selected the provide the type of load that best matches the characteristics of the \nload equipment. For instance, circuits serving primarily motor loads should be tested using an inductive load bank. For \nmore information about the types of loads that can be applied, review the Avtron article entitled Resistive, Inductive, and \nCapacitive Load Banks and the Avtron white paper entitled Resistive, Inductive and Capacitive Load Elements.\nFigure 2 illustrates the configuration of backup power system in a data center facility. For an interactive 3D Model of \nbackup power equipment in a data center, review the Avtron Power Solutions Interactive 3D Facilities. \nFigure 2: Backup Power System Configuration",
      "char_count": 1870
    },
    {
      "page": 5,
      "text": "Application\nType\nBackup Generators\nResistive and Inductive Load Banks\nUninterruptible Power Systems\nResistive Permanent Load Banks\nHeating, Ventilation, and Air Conditioning Systems\nResistive Portable Load Banks\nSubstation\nHigh Voltage Load Banks\nPower Distribution Units\nResistive Portable Load Banks\nRemote Power Panels\nBus Work\nThe table lists types of load bank typically used for select applications.\nBackup Diesel Generators\nThe majority of data centers use one or more onsite diesel generators to supply power during utility outages. Correct \noperation and maintenance of the diesel generator is vital in ensuring maximum uptime of a data center.\nLoad bank testing verifies generator availability and performance. A load bank will simulate electrical load and allow \ntesters to identify potential problems. This enables correction of conditions that are found so that backup power will \nbe available when required. A load test can verify the correct operation of an engine-generator’s voltage regulator, \ngovernor, cooling system, fuel system, and control system.\nApplying load also avoids diesel “wet stacking” that occurs when gensets are operated with insufficient load. Doing so \ncan cause unburned fuel residues to accumulate in or on engine combustion chambers, injector nozzles, piston rings, \nturbochargers, and exhaust systems. The result is diminished engine output and potential impacts to reliability. For \nadditional information, review the Avtron article entitled Manage Load To Avoid Diesel Wet Stacking.\nEither a purely resistive or a resistive-inductive load bank can be used to test diesel gensets. A purely resistive load bank \nwill evaluate an engine’s ability to provide the rated kW and deliver an equivalent amount of kVA. A resistive-inductive \nload bank will fully test the power supply by applying impedance currents out-of-phase with voltage.\nDiesel generators should be load tested periodically in accordance with regulatory and industry codes as well as \ncustomer requirements. In larger data centers where loads are greatest, permanently installed, containerized, resistive \ninductive load banks are often used to provide sufficient load and endure outdoor environmental conditions.\nMany load bank suppliers offer control systems that perform automatic and transient load tests. The load test results \ncan be archived and reviewed assess generator performance over time. Alternatively, load bank control can be \nintegrated into existing control systems often found in larger data centers.\nHVAC Systems\nInsufficient cooling can impact the reliability of servers and other IT equipment. Load banks are an important part of HVAC \ncommissioning activities. Because load banks dissipate electrical power as heat, they are used to simulate the heat output \nof IT equipment. An HVAC system’s reaction to this heat can be monitored to test the effectiveness of the cooling system. \nIn the course of this work, load banks can be moved to specific locations to test local HVAC performance. Networking \nthese load banks enables someone to operate all units from a single handheld control to save operator time and ensure \nconsistent load. An operator can adjust the operation of individual load banks to create hot spots as needed.",
      "char_count": 3257
    },
    {
      "page": 6,
      "text": "UPS Systems\nIn its simplest form, a UPS is an enclosed assembly of battery packs that automatically supplies power to loads if mains \npower fails. UPS systems are especially useful for providing power from the onset of a mains outage until acceptable \npower is supplied by the facilities backup power generation system. A UPS may only need to run for a few seconds or \nminutes; however, bumpless power source transition can be vital to the operation of downstream IT loads.\nLoad testing validates the correct operation and performance of a UPS system. One or more load banks are used to \ndischarge the batteries in accordance with manufacturer specifications and evaluate their ability to supply the necessary \namount of power. In addition, the electrical performance of UPS invertors and distribution equipment can be evaluated \nto ensure correct operation.\nTypically, UPS systems will be tested as part of a scheduled maintenance program with other back-up power supplies \nsuch as diesel generators. Resistive load banks are typically used for UPS testing.\nSubstation\nThe power provided to a data center by a substation must be both reliable and adequate to meet IT power demands.\nLoad banks are routinely used to test the capacity of substations to provide rated power and verify the performance of \nrelays and meters. A load bank can also be used with a transformer to test medium and high voltage feeds.\nPower Distribution Units\nPower Distribution Units (PDUs) may be rack-mounted and are used control and monitor power to servers, switches, \nand other devices. Resistive load banks are often used during commissioning to test PDUs and verify correct operation. \nBecause a PDU can often be sized at 100 to 300kVA, portable castor-mounted load banks are typically used for testing \nthem. Portable load banks can be positioned at each PDU in the data center hall, then power can be applied and PDU \noperation can be monitored. Load testing PDU’s is a cost-effective method of ensuring that multiple racks will receive \nthe power for required by downstream equipment.\nRemote Power Panels\nRemote Power Panels (RPPs) are used in conjunction with PDUs. The RPP is a separate enclosure that allows a sub-feed \nfrom a PDU to connect a distribution panel that feeds load equipment. The RPP enables PDUs to be placed in a separate \nroom, and also allows larger PDUs with sub-feed breakers to be used. Load banks are regularly used to commission \nRPPs to ensure proper operation and distribution of power from the PDU to the rack systems.\nBus Tracks\nBus track power distribution is becoming more common in data centers, allowing greater flexibility and accommodation \nof rising power densities. Load banks test bus track power units, feed tracks, and tap offs to ensure efficient operation.",
      "char_count": 2784
    },
    {
      "page": 7,
      "text": "Summary\nData Centers provide vital services that rely on the continuous availability of electrical power. Because power availability \nis essential to providing reliable services, verifying power and cooling system capabilities plays an important role in \nensuring service continuity. Consequently, load banks are used to commission, expand, maintain, and test power and \nHVAC systems and equipment, including replacement equipment. These systems include backup generators, HVAC and \nUPS systems, substations, power distribution units, remote power panels, and electrical bus work.\nIn order to test electrical systems and equipment, load banks must be selected to apply the appropriate types of loads \nto power sources. A range of options is summarized in the table herein. Testing can be streamlined by using load bank \ncontrol systems to record data and compile test reports. Networking multiple load banks together enables control of \nmany units from a single electronic controller for further productivity gains.",
      "char_count": 1015
    },
    {
      "page": 8,
      "text": "© 2023 Avtron Power Solutions. All Rights Reserved. \nw w w . a v t r o n p o w e r . c o m\nAvtron Power Solutions \n6255 Halle Drive\nCleveland, OH 44125, USA\nTel: 216 573 7600\n \nCliffe Road, Easton-on-the-Hill\nStamford PE9 3NP, United Kingdom\nTel: +44 (0) 1780 480033\ncustomercare@avtronpower.com",
      "char_count": 295
    }
  ],
  "tables": [
    {
      "page": 5,
      "table_index": 0,
      "rows": 8,
      "cols": 2,
      "markdown": "| Application | Type |\n| --- | --- |\n| Backup Generators | Resistive and Inductive Load Banks |\n| Uninterruptible Power Systems | Resistive Permanent Load Banks |\n| Heating, Ventilation, and Air Conditioning Systems | Resistive Portable Load Banks |\n| Substation | High Voltage Load Banks |\n| Power Distribution Units | Resistive Portable Load Banks |\n| Remote Power Panels |  |\n| Bus Work |  |",
      "raw": [
        [
          "Application",
          "Type"
        ],
        [
          "Backup Generators",
          "Resistive and Inductive Load Banks"
        ],
        [
          "Uninterruptible Power Systems",
          "Resistive Permanent Load Banks"
        ],
        [
          "Heating, Ventilation, and Air Conditioning Systems",
          "Resistive Portable Load Banks"
        ],
        [
          "Substation",
          "High Voltage Load Banks"
        ],
        [
          "Power Distribution Units",
          "Resistive Portable Load Banks"
        ],
        [
          "Remote Power Panels",
          null
        ],
        [
          "Bus Work",
          null
        ]
      ]
    },
    {
      "page": 8,
      "table_index": 0,
      "rows": 3,
      "cols": 1,
      "markdown": "|  |\n| --- |\n| w w w . a v t r o n p o w e r . c o m |\n|  |",
      "raw": [
        [
          ""
        ],
        [
          "w w w . a v t r o n p o w e r . c o m"
        ],
        [
          ""
        ]
      ]
    }
  ],
  "metadata": {
    "page_count": 8,
    "title": "",
    "author": "",
    "subject": "",
    "creator": "Adobe InDesign 18.3 (Windows)"
  },
  "full_text": "White Paper\nRevision: September 2021\nLoad Bank \nUse in Data Centers\n\nLoad Bank Use in Data Centers\nLoad banks offer practical approaches for testing and maintaining power and cooling systems in data center facilities. \nThis following narrative surveys their use across data center systems and explains their application in IT environments.\nBackground Information\nData centers play a vital role in supporting modern economic activity, enabling technologies used at industrial and \nmanufacturing facilities as well as in transport, logistics, banking, education, entertainment, and more. Since the onset of \nthe COVID-19 pandemic, digitization has increased due to changes in business-to-business and business-to-consumer \ncommerce, and in work-at-home trends. Consequently, the importance of data centers has never been greater. Their \nability to deliver vital services relies on the continuous availability of electrical power.\nWhile the impacts of downtime vary with the type of data center and scale of any outage, downtime costs can commonly \namount to hundreds of thousands of dollars per hour. In addition, downtime prevents users from completing vital \ntasks, which then impacts the reputations of service providers and can incur penalties for not meeting service level \nagreements. Because power availability is an important part of providing reliable services, verifying power and cooling \nsystem capabilities plays an vital role in ensuring service continuity. Load banks provide a means of testing and verifying \nthe performance of data center power and cooling systems to ensure efficient operation and minimize downtime.\nLoad Bank Use in Data Centers\nThere are four primary applications where load banks are utilized in data centers:\n1. Commissioning\n2. Expansion\n3. Maintenance and Periodic Testing\n4. Equipment Replacement\nLoad bank requirements for each application vary power, size, type, and technical specification. Ensuring the correct \nload bank is used is vital to ensuring optimal testing.\n\nFigure 1: Equipment Life Cycle\nInitial\nWear-Out \nConstant-Rate\nTime\nFailures\nCommissioning\nIn the course of equipment life-cycles, failure rates can be expected to vary according to the relative age of the \nequipment. Referring to Figure 1, initial failure rates are high early in the life-cycle. The failure rate decreases as defective \nproducts are removed and installation errors are corrected, and the equipment operates with relatively low rates of \nfailure thereafter. As products reach the end of their service life, failure rates begin to increase again.\nCommissioning is the process of ensuring that data system systems and equipment are thoroughly tested when they are \ninstalled, and that they operate to the requirements of the end user. Commissioning helps identify potential issues and \nensure components and systems work properly and efficiently. During data center commissioning, critical systems are \ntested, including backup diesel generators; uninterruptible power supplies (UPS); heating, ventilation, and cooling (HVAC) \nsystems; electrical bus and distribution cabling; power distribution units; and remote power panels. Load testing during \ncommissioning ensures that faulty components or systems are identified and repaired or replaced before the facility is \nturned over to the end-user. Because full facility load is not always available during construction and commissioning, load \nbanks are used to supplement loads to simulate design conditions and verify proper function. For information about \ntesting battery and UPS systems, review Direct Current Load Banks for Battery Capacity Testing.\nLoad banks are also used to commission data center cooling systems. By placing resistive load banks where heat loads \nwill ultimately be present, cooling systems can be tested to verify their capacity, and to adjust the balance of air flow \ndistribution to optimize cooling performance. Testing cooling performance throughout an entire server room can require \nlocating a quantity of load banks throughout the space. This type of testing is streamlined by networking the load banks to \nprovide common control and data collection functions. Networked load bank controls enable convenient operation and \nadjustment of load banks during tests. Automated data collection streamlines the evaluation and reporting of load test \nresults. For information about testing data center cooling systems, review the Avtron white paper entitled Applying Loads in \nLimited Access Facilities and Distributed Environments - Applications for Suitcase-Style Load Banks.\nExpansion\nData centers are often sized to accommodate future expansion. When expansion occurs, new systems and components \nmust be tested under load to prove their operability and efficiency. Correct simulation of the newest power and heat \nloads is necessary. Load banks are used to execute the required testing. For example, a data center may add a number \nof server racks to an existing facility. Co-location customers may require evidence of the performance of the power \nand cooling systems serving these locations. Multiple load banks can be used to simulate the electrical load that will be \nplaced on the power distribution systems by the new equipment. Resistive load banks can be placed at key locations \nto verify local cooling system performance. The resulting data can be automatically compiled into reports that verify \ncompliance to customers purchasing server space.\n\nMaintenance and Periodic Testing\nMost data centers utilize both backup UPS systems to support computing during relatively short power interruptions \nand diesel generators to supply power for longer outages. Regular maintenance and testing of these systems are vital \nto ensuring their availability. Load banks effectively test and stress electrical systems for maintenance and periodic \ntesting purposes. In these applications, a variety of load test types can be configured for specific maintenance purposes. \nThe resulting reports identify issues that can then be resolved. For additional information, review the Avtron resources \nreferenced in the Commissioning section of this document.\nEquipment Replacement\nWhen specific components or equipment are replaced or repaired, their proper function should be verified. Load testing is \neffective for verifying the proper function and performance of repaired or replaced equipment prior to return to service.\nTypes of Load Banks for Data Center Systems\nLoad bank elements apply resistive, inductive, or capacitive loads to circuits, or a combination thereof. When testing data \ncenter systems, load banks should be selected the provide the type of load that best matches the characteristics of the \nload equipment. For instance, circuits serving primarily motor loads should be tested using an inductive load bank. For \nmore information about the types of loads that can be applied, review the Avtron article entitled Resistive, Inductive, and \nCapacitive Load Banks and the Avtron white paper entitled Resistive, Inductive and Capacitive Load Elements.\nFigure 2 illustrates the configuration of backup power system in a data center facility. For an interactive 3D Model of \nbackup power equipment in a data center, review the Avtron Power Solutions Interactive 3D Facilities. \nFigure 2: Backup Power System Configuration\n\nApplication\nType\nBackup Generators\nResistive and Inductive Load Banks\nUninterruptible Power Systems\nResistive Permanent Load Banks\nHeating, Ventilation, and Air Conditioning Systems\nResistive Portable Load Banks\nSubstation\nHigh Voltage Load Banks\nPower Distribution Units\nResistive Portable Load Banks\nRemote Power Panels\nBus Work\nThe table lists types of load bank typically used for select applications.\nBackup Diesel Generators\nThe majority of data centers use one or more onsite diesel generators to supply power during utility outages. Correct \noperation and maintenance of the diesel generator is vital in ensuring maximum uptime of a data center.\nLoad bank testing verifies generator availability and performance. A load bank will simulate electrical load and allow \ntesters to identify potential problems. This enables correction of conditions that are found so that backup power will \nbe available when required. A load test can verify the correct operation of an engine-generator’s voltage regulator, \ngovernor, cooling system, fuel system, and control system.\nApplying load also avoids diesel “wet stacking” that occurs when gensets are operated with insufficient load. Doing so \ncan cause unburned fuel residues to accumulate in or on engine combustion chambers, injector nozzles, piston rings, \nturbochargers, and exhaust systems. The result is diminished engine output and potential impacts to reliability. For \nadditional information, review the Avtron article entitled Manage Load To Avoid Diesel Wet Stacking.\nEither a purely resistive or a resistive-inductive load bank can be used to test diesel gensets. A purely resistive load bank \nwill evaluate an engine’s ability to provide the rated kW and deliver an equivalent amount of kVA. A resistive-inductive \nload bank will fully test the power supply by applying impedance currents out-of-phase with voltage.\nDiesel generators should be load tested periodically in accordance with regulatory and industry codes as well as \ncustomer requirements. In larger data centers where loads are greatest, permanently installed, containerized, resistive \ninductive load banks are often used to provide sufficient load and endure outdoor environmental conditions.\nMany load bank suppliers offer control systems that perform automatic and transient load tests. The load test results \ncan be archived and reviewed assess generator performance over time. Alternatively, load bank control can be \nintegrated into existing control systems often found in larger data centers.\nHVAC Systems\nInsufficient cooling can impact the reliability of servers and other IT equipment. Load banks are an important part of HVAC \ncommissioning activities. Because load banks dissipate electrical power as heat, they are used to simulate the heat output \nof IT equipment. An HVAC system’s reaction to this heat can be monitored to test the effectiveness of the cooling system. \nIn the course of this work, load banks can be moved to specific locations to test local HVAC performance. Networking \nthese load banks enables someone to operate all units from a single handheld control to save operator time and ensure \nconsistent load. An operator can adjust the operation of individual load banks to create hot spots as needed.\n\nUPS Systems\nIn its simplest form, a UPS is an enclosed assembly of battery packs that automatically supplies power to loads if mains \npower fails. UPS systems are especially useful for providing power from the onset of a mains outage until acceptable \npower is supplied by the facilities backup power generation system. A UPS may only need to run for a few seconds or \nminutes; however, bumpless power source transition can be vital to the operation of downstream IT loads.\nLoad testing validates the correct operation and performance of a UPS system. One or more load banks are used to \ndischarge the batteries in accordance with manufacturer specifications and evaluate their ability to supply the necessary \namount of power. In addition, the electrical performance of UPS invertors and distribution equipment can be evaluated \nto ensure correct operation.\nTypically, UPS systems will be tested as part of a scheduled maintenance program with other back-up power supplies \nsuch as diesel generators. Resistive load banks are typically used for UPS testing.\nSubstation\nThe power provided to a data center by a substation must be both reliable and adequate to meet IT power demands.\nLoad banks are routinely used to test the capacity of substations to provide rated power and verify the performance of \nrelays and meters. A load bank can also be used with a transformer to test medium and high voltage feeds.\nPower Distribution Units\nPower Distribution Units (PDUs) may be rack-mounted and are used control and monitor power to servers, switches, \nand other devices. Resistive load banks are often used during commissioning to test PDUs and verify correct operation. \nBecause a PDU can often be sized at 100 to 300kVA, portable castor-mounted load banks are typically used for testing \nthem. Portable load banks can be positioned at each PDU in the data center hall, then power can be applied and PDU \noperation can be monitored. Load testing PDU’s is a cost-effective method of ensuring that multiple racks will receive \nthe power for required by downstream equipment.\nRemote Power Panels\nRemote Power Panels (RPPs) are used in conjunction with PDUs. The RPP is a separate enclosure that allows a sub-feed \nfrom a PDU to connect a distribution panel that feeds load equipment. The RPP enables PDUs to be placed in a separate \nroom, and also allows larger PDUs with sub-feed breakers to be used. Load banks are regularly used to commission \nRPPs to ensure proper operation and distribution of power from the PDU to the rack systems.\nBus Tracks\nBus track power distribution is becoming more common in data centers, allowing greater flexibility and accommodation \nof rising power densities. Load banks test bus track power units, feed tracks, and tap offs to ensure efficient operation.\n\nSummary\nData Centers provide vital services that rely on the continuous availability of electrical power. Because power availability \nis essential to providing reliable services, verifying power and cooling system capabilities plays an important role in \nensuring service continuity. Consequently, load banks are used to commission, expand, maintain, and test power and \nHVAC systems and equipment, including replacement equipment. These systems include backup generators, HVAC and \nUPS systems, substations, power distribution units, remote power panels, and electrical bus work.\nIn order to test electrical systems and equipment, load banks must be selected to apply the appropriate types of loads \nto power sources. A range of options is summarized in the table herein. Testing can be streamlined by using load bank \ncontrol systems to record data and compile test reports. Networking multiple load banks together enables control of \nmany units from a single electronic controller for further productivity gains.\n\n© 2023 Avtron Power Solutions. All Rights Reserved. \nw w w . a v t r o n p o w e r . c o m\nAvtron Power Solutions \n6255 Halle Drive\nCleveland, OH 44125, USA\nTel: 216 573 7600\n \nCliffe Road, Easton-on-the-Hill\nStamford PE9 3NP, United Kingdom\nTel: +44 (0) 1780 480033\ncustomercare@avtronpower.com",
  "errors": [],
  "removed_noise_lines": []
}